# 通気層の換気のモデル

## 1 はじめに

本節では、「{doc}`通気層の換気 <03_10_eval_ventilation>`」の換気量の式と、「{doc}`熱・水分の収支 <03_11_eval_balance>`」の換気で入る熱・水分の式の導き方と、選んだ理由を示す。

- 前提（2 節）
- 浮力による圧力差（3 節）
- 開口を通る換気量（4 節）
- 壁 1 m² あたりの換気量（5 節）
- 壁の下端と上端の高さの差（6 節）
- 換気で入る熱と水分（7 節）
- 換気量をステップの中で一定にする理由（8 節）
- 扱っていないこと（9 節）

## 2 前提

1. 換気は、通気層の空気と外気の温度差による浮力で起きるものとする。風による換気は扱わない。
2. 通気層は、壁の下端から上端まで通っていて、下端と上端で外気に開いているものとする。
3. 通気層の空気は、よく混ざっていて、温度と水蒸気の密度が 1 つの値で表されるものとする（通気層の空気の質点は 1 つ）。
4. 通気層に入ってくる空気は外気とする。壁が 1 枚なので、上流に別の通気層はない。
5. 空気の密度は、温度だけで決まるものとし、水蒸気による密度の違いは考えない（9 節）。
6. 通気層の入口・出口と、通気層の中の摩擦による圧力の損失は、まとめて 1 つの流量係数で表す。

## 3 浮力による圧力差

通気層の下端と上端の高さの差を考える。通気層の中の空気の柱と、外の空気の柱の重さの違いにより、通気層の下端と上端の間には、式 {eq}`bv-dp` の圧力差が生じる。

$$
\Delta P = g \thinspace H \left| \rho_{\mathrm{a,ex}} - \rho_{\mathrm{a}} \right|
$$ (bv-dp)

ここで、

:::{container} symbols
$\Delta P$
: ：浮力による圧力差（Pa）

$g$
: ：重力加速度（m/s²）

$H$
: ：壁の下端と上端の高さの差（m）

$\rho_{\mathrm{a,ex}}$
: ：外気の密度（kg/m³）

$\rho_{\mathrm{a}}$
: ：通気層の空気の密度（kg/m³）
:::

である。通気層の空気が外気より暖かい（軽い）ときは、下端から外気が入り、上端から出ていく。冷たい（重い）ときは、向きが逆になる。どちらの向きでも、入ってくる空気は外気なので、換気量は向きによらず、密度の差の絶対値で決まる。

空気の密度は、「{doc}`湿り空気と水の性質 <03_02_eval_air_water>`」の式 (6) で、温度から求める。温度の差が 1 K のとき、密度の差は約 0.004 kg/m³（20 deg.C 付近）であり、高さの差 7 m では、浮力による圧力差は約 0.28 Pa になる。

## 4 開口を通る換気量

浮力による圧力差で開口を通る空気の量は、オリフィスの式（ベルヌーイの式から導かれる、開口を通る流れの式）で、式 {eq}`bv-orifice` で表される。

$$
V = \alpha A \sqrt{\frac{2 \thinspace \Delta P}{\rho_{\mathrm{a,ex}}}}
$$ (bv-orifice)

ここで、

:::{container} symbols
$V$
: ：通気層全体の換気量（m³/s）

$\alpha$
: ：流量係数（-）

$A$
: ：通気層の断面積（m²）

$\Delta P$
: ：浮力による圧力差（Pa）

$\rho_{\mathrm{a,ex}}$
: ：外気の密度（kg/m³）
:::

である。

- 圧力差が、開口を通る空気の運動エネルギーになるとすると、流速は、圧力差の 2 倍を空気の密度で割った値の平方根になる。流量係数は、入口・出口の縮流と、通気層の中の摩擦による損失をまとめて表す（前提 6）。流量係数と断面積の積を、相当開口面積という。
- 平方根の中の密度には、外気の密度を使う。開口を通って入ってくるのは外気だからである。外気と通気層の空気の密度の差は、温度の差が 10 K でも 3% ほどなので、どちらの密度を使っても換気量の差は 2% 以下である。
- 通気層の断面積は、通気層の厚さと壁の横の長さの積である。

$$
A = d \thinspace L_{\mathrm{horiz}}
$$ (bv-area)

ここで、

:::{container} symbols
$A$
: ：通気層の断面積（m²）

$d$
: ：通気層の厚さ（m）

$L_{\mathrm{horiz}}$
: ：壁の横の長さ（m）
:::

である。

## 5 壁 1 m² あたりの換気量

熱・水分の収支は、壁 1 m² あたりで立てる。そのため、通気層全体の換気量を、壁の面積（縦の長さと横の長さの積）で割る。式 {eq}`bv-dp`〜{eq}`bv-area` から、式 {eq}`bv-qv` になる。

$$
q_{\mathrm{v}} = \frac{V}{L_{\mathrm{vert}} \thinspace L_{\mathrm{horiz}}} = \frac{\alpha \thinspace d}{L_{\mathrm{vert}}} \sqrt{\frac{2 g H \left| \rho_{\mathrm{a,ex}} - \rho_{\mathrm{a}} \right|}{\rho_{\mathrm{a,ex}}}}
$$ (bv-qv)

ここで、

:::{container} symbols
$q_{\mathrm{v}}$
: ：壁 1 m² あたりの換気量（m³/(m² s)）

$V$
: ：通気層全体の換気量（m³/s）

$L_{\mathrm{vert}}$
: ：壁の縦の長さ（m）

$L_{\mathrm{horiz}}$
: ：壁の横の長さ（m）

$\alpha$
: ：流量係数（-）

$d$
: ：通気層の厚さ（m）

$g$
: ：重力加速度（m/s²）

$H$
: ：壁の下端と上端の高さの差（m）

$\rho_{\mathrm{a,ex}}$
: ：外気の密度（kg/m³）

$\rho_{\mathrm{a}}$
: ：通気層の空気の密度（kg/m³）
:::

である。これが「{doc}`通気層の換気 <03_10_eval_ventilation>`」の式 (2) である。

壁の横の長さは、断面積と壁の面積の両方に入るので、打ち消し合って消える。そのため、壁の横の長さは入力に要らない。壁全体の換気量が要るときだけ、壁 1 m² あたりの換気量に壁の面積を掛ければよい。

一方、壁の縦の長さは消えない。壁の高さの差が同じでも、縦の長さが長いほど、同じ換気量を広い面積で分けることになるからである。高さの差を縦の長さで表すと（6 節）、壁 1 m² あたりの換気量は、縦の長さの平方根に反比例する。

例として、流量係数 0.085、通気層の厚さ 25 mm、縦の長さと高さの差 7 m（垂直な壁）の場合の値を表 1 に示す。

表 1　壁 1 m² あたりの換気量の例（流量係数 0.085、通気層の厚さ 25 mm、縦の長さと高さの差 7 m、外気の温度 0 deg.C）

| 通気層の空気と外気の温度の差 | 壁 1 m² あたりの換気量 | 通気層の中の平均の流速 | 1 時間あたりの換気回数 |
|---|---|---|---|
| 1 K | 0.00021 m³/(m² s) | 0.06 m/s | 約 31 回 |
| 5 K | 0.00048 m³/(m² s) | 0.13 m/s | 約 69 回 |
| 10 K | 0.00067 m³/(m² s) | 0.19 m/s | 約 96 回 |

流速は、壁 1 m² あたりの換気量に縦の長さを掛け、通気層の厚さで割った値である。換気回数は、壁 1 m² あたりの換気量を通気層の厚さで割った値である。

## 6 壁の下端と上端の高さの差

壁の下端と上端の高さの差は、壁の縦の長さと傾斜角から求める（「{doc}`通気層の換気 <03_10_eval_ventilation>`」の式 (1)）。

$$
H = L_{\mathrm{vert}} \sin \beta_{\mathrm{w}}
$$ (bv-h)

ここで、

:::{container} symbols
$H$
: ：壁の下端と上端の高さの差（m）

$L_{\mathrm{vert}}$
: ：壁の縦の長さ。壁の面に沿って測った長さ（m）

$\beta_{\mathrm{w}}$
: ：外表面の傾斜角。上向きの水平を 0、垂直を 90、下向きの水平を 180 とする（rad に換算した値）
:::

である。

- 高さの差を別の入力にしないのは、縦の長さと傾斜角から一通りに決まる量だからである。別の入力にすると、縦の長さ・傾斜角と合わない値を与えられてしまう。
- 縦の長さは、壁の面に沿って測った長さである。傾いた屋根のような面では、斜面に沿った長さになる。垂直な壁では、高さの差と縦の長さは等しい。
- 傾斜角は 0〜180 deg に限っているので（「{doc}`外表面の日射・夜間放射 <03_09_eval_surface_solar>`」）、高さの差は 0 以上になる。水平な面（0 deg と 180 deg）では高さの差が 0 になり、浮力による換気は起きない。

## 7 換気で入る熱と水分

通気層の空気の質点には、外気が入り、同じ量の通気層の空気が出ていく。入る空気と出ていく空気の体積は、壁 1 m² あたりの換気量で等しいとする（両者の密度の違いは数 % であり、9 節で述べる精度の範囲とする）。

換気で入る熱は、入ってくる外気と出ていく通気層の空気の顕熱の差として、式 {eq}`bv-q-vent` で表される（「{doc}`熱・水分の収支 <03_11_eval_balance>`」の式 (6)）。

$$
q_{\mathrm{vent}} = c_{\mathrm{a}} \thinspace \rho_{\mathrm{a,ex}} \thinspace q_{\mathrm{v}} \left( T_{\mathrm{ex}} - T \right)
$$ (bv-q-vent)

ここで、

:::{container} symbols
$q_{\mathrm{vent}}$
: ：換気で入る熱（W/m²）

$c_{\mathrm{a}}$
: ：空気の比熱（J/(kg K)）

$\rho_{\mathrm{a,ex}}$
: ：外気の密度（kg/m³）

$q_{\mathrm{v}}$
: ：壁 1 m² あたりの換気量（m³/(m² s)）

$T_{\mathrm{ex}}$
: ：外気の温度（K）

$T$
: ：通気層の空気の温度（K）
:::

である。空気の質量の流量は、入ってくる外気の密度で求める。水蒸気が運ぶ顕熱は省く。その理由は、「{doc}`支配方程式と離散化 <04_01_basis_equations>`」の 9 節に示す。

換気で入る水分は、入ってくる外気と出ていく通気層の空気の水蒸気の量の差として、式 {eq}`bv-j-vent` で表される（「{doc}`熱・水分の収支 <03_11_eval_balance>`」の式 (5)）。

$$
j_{\mathrm{vent}} = q_{\mathrm{v}} \left( \rho_{\mathrm{v,ex}} - \rho_{\mathrm{v}} \right)
$$ (bv-j-vent)

ここで、

:::{container} symbols
$j_{\mathrm{vent}}$
: ：換気で入る水分（kg/(m² s)）

$q_{\mathrm{v}}$
: ：壁 1 m² あたりの換気量（m³/(m² s)）

$\rho_{\mathrm{v,ex}}$
: ：外気の水蒸気の密度（kg/m³）

$\rho_{\mathrm{v}}$
: ：通気層の空気の水蒸気の密度（kg/m³）
:::

である。

- 水蒸気の密度は、温度と水分化学ポテンシャルから、水蒸気圧を経て求める（「{doc}`湿り空気と水の性質 <03_02_eval_air_water>`」の式 (5)）。水蒸気の密度の差のまま使い、温度と水分化学ポテンシャルの偏微分に分けない。理由は、水蒸気の流れを水蒸気圧の差のまま使う理由（「{doc}`支配方程式と離散化 <04_01_basis_equations>`」の 7 節）と同じである。
- 通気層の空気の水分量は、水蒸気の密度にコントロールボリュームの幅を掛けたものなので（「{doc}`熱・水分の収支 <03_11_eval_balance>`」の式 (2)）、換気で入る水分と、たまる水分が同じ量（水蒸気の密度）で書かれ、水分が厳密に保存される。

## 8 換気量をステップの中で一定にする理由

換気量は、ステップの初めの通気層の空気の温度と外気の温度から求め、ステップの終わりまで一定として使う（「{doc}`通気層の換気 <03_10_eval_ventilation>`」の 4 節）。ニュートン法の未知数（ステップの終わりの温度）からは計算し直さない。

### 8.1 理由

換気量は、密度の差の絶対値の平方根に比例する（式 {eq}`bv-qv`）。そのため、通気層の空気と外気の温度が等しい所で、換気量の温度による傾きが無限大になる。通気層の空気の温度は、1 日に何度も外気の温度をまたぐ。換気量をニュートン法の中で計算し直すと、温度の差が 0 に近いステップで、ヤコビ行列の値が非常に大きくなったり、修正の向きが合わなくなったりして、収束しなくなるおそれがある。

### 8.2 確かめ

「{doc}`支配方程式と離散化 <04_01_basis_equations>`」の 5.3.3 節と同じ壁と条件（時間刻み 3600 s）で、換気量をステップの終わりの温度からニュートン法の中で計算し直す場合を試した。

6 か月ほど（4,059 ステップ目）進んだところで、ニュートン法が収束しなくなり、計算が止まった。止まったステップでは、ステップの初めの通気層の空気の温度は 20.91 deg.C、外気の温度は 20.53 deg.C で、ステップの終わりの外気の温度は 20.69 deg.C であった。外気の温度が上がって通気層の空気の温度に近づき、温度の差が 0 に近い所を通るステップであった。修正の幅を 1/1024 まで小さくしても、残差が小さくならなかった。

換気量をステップの中で一定にする今の方法では、同じ条件の 2 年間の計算が最後まで進み、ニュートン法の修正の回数は平均 2.67 回、最大 5 回であった。

### 8.3 この方法の誤差

換気量をステップの初めの温度で求めるので、換気量は 1 ステップ遅れる。換気量は、通気層の空気と外気の温度の差に応じて変わるが、温度の差は 1 時間の中では大きく変わらない。一方、換気で入る熱と水分の式 {eq}`bv-q-vent` と式 {eq}`bv-j-vent` のうち、温度と水蒸気の密度の差は、ステップの終わりの値で計算する（後退差分）。そのため、通気層の空気が外気の温度に近づく働きは、ステップの終わりの値で表される。

## 9 扱っていないこと

- **風による換気**：通気層の入口と出口の風圧の差による換気は扱わない。風が強いと、浮力による換気より大きくなることがある。
- **水蒸気による浮力**：湿った空気は、同じ温度の乾いた空気より軽い。通気層の空気と外気の水蒸気圧の差が 300 Pa のとき、密度の差は約 0.0013 kg/m³ で、温度の差に直すと約 0.3 K（20 deg.C 付近）になる。温度の差が小さいときは、この差の分だけ換気量の見積もりがずれる。
- **通気層の中の高さによる温度の違い**：通気層の空気は 1 つの質点で表すので、入口から出口に向かって空気が暖まったり冷えたりすることは表さない。
- **通気層の中の摩擦の扱い**：通気層が薄く長いと、入口・出口の損失より、通気層の中の摩擦の損失が大きくなる。摩擦が大きい流れでは、換気量は圧力差の平方根ではなく、圧力差に比例する形に近づく。このモデルでは、それも流量係数に含めて扱う（前提 6）。
